{
  "schemaVersion": "1.0",
  "libraryName": "SprinkSnap Listed Family Library",
  "categories": [
    "Attic Sprinklers",
    "Extended Coverage",
    "Institutional Sprinklers",
    "Interstitial Concealed Sprinklers",
    "Residential Sprinklers",
    "Solid Cone Spray Nozzles",
    "Standard Spray Quick Response",
    "Standard Spray Standard Response",
    "Storage CMDA",
    "Storage CMSA",
    "Storage ESFR",
    "Storage In-Rack",
    "Window HSW",
    "Window Pendent",
    "Window Sprinklers"
  ],
  "sprinklers": [
    {
      "listedFamilyId": "Viking:VK302:Pendent:K5.6",
      "manufacturer": "Viking",
      "category": "Standard Spray Quick Response",
      "series": "Microfast",
      "model": "VK302",
      "sin": "VK302",
      "sprinklerType": "Standard Spray",
      "familyName": "QR Pendent K5.6",
      "responseType": "Quick Response",
      "orientation": "Pendent",
      "kFactor": 5.6,
      "coverageType": "Standard Coverage",
      "storageUse": "Non-storage",
      "allowedHazards": ["Light Hazard", "Ordinary Hazard Group 1", "Ordinary Hazard Group 2"],
      "allowedCeilingTypes": ["Flat", "T-bar/Suspended", "Open Structure"],
      "maxSpacingFeet": 15.0,
      "maxCoverageAreaSquareFeet": 225.0,
      "maxDistanceFromWallFeet": 7.5,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass", "Chrome", "White"],
      "revitFamilyPath": "Libraries/Viking/VK302/Viking_VK302.rfa",
      "revitTypeName": "VK302 QR Pendent K5.6",
      "technicalDataSheetUrl": "https://www.vikinggroupinc.com",
      "listingNotes": "UL/FM listed standard spray QR pendent for light and ordinary hazard occupancies per NFPA 13 (2025) spacing tables."
    },
    {
      "listedFamilyId": "Tyco:TY-FRB:Pendent:K5.6",
      "manufacturer": "Tyco",
      "category": "Standard Spray Quick Response",
      "series": "TY-FRB",
      "model": "TY-FRB",
      "sin": "TY-FRB",
      "sprinklerType": "Standard Spray",
      "familyName": "QR Pendent K5.6",
      "responseType": "Quick Response",
      "orientation": "Pendent",
      "kFactor": 5.6,
      "coverageType": "Standard Coverage",
      "storageUse": "Non-storage",
      "allowedHazards": ["Light Hazard", "Ordinary Hazard Group 1", "Ordinary Hazard Group 2"],
      "allowedCeilingTypes": ["Flat", "T-bar/Suspended", "Open Structure"],
      "maxSpacingFeet": 15.0,
      "maxCoverageAreaSquareFeet": 225.0,
      "maxDistanceFromWallFeet": 7.5,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass", "Chrome", "White"],
      "revitFamilyPath": "Libraries/Tyco/TY-FRB/Tyco_TY-FRB.rfa",
      "revitTypeName": "TY-FRB QR Pendent K5.6",
      "technicalDataSheetUrl": "https://www.tyco-fire.com",
      "listingNotes": "UL/FM listed TY-FRB quick response pendent for light and ordinary hazard applications."
    },
    {
      "listedFamilyId": "Reliable:F1FR56:Pendent:K5.6",
      "manufacturer": "Reliable",
      "category": "Standard Spray Quick Response",
      "series": "F1FR",
      "model": "F1FR56",
      "sin": "F1FR56",
      "sprinklerType": "Standard Spray",
      "familyName": "QR Pendent K5.6",
      "responseType": "Quick Response",
      "orientation": "Pendent",
      "kFactor": 5.6,
      "coverageType": "Standard Coverage",
      "storageUse": "Non-storage",
      "allowedHazards": ["Light Hazard", "Ordinary Hazard Group 1", "Ordinary Hazard Group 2"],
      "allowedCeilingTypes": ["Flat", "T-bar/Suspended", "Open Structure"],
      "maxSpacingFeet": 15.0,
      "maxCoverageAreaSquareFeet": 225.0,
      "maxDistanceFromWallFeet": 7.5,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass", "Chrome", "White"],
      "revitFamilyPath": "Libraries/Reliable/F1FR56/Reliable_F1FR56.rfa",
      "revitTypeName": "F1FR56 QR Pendent K5.6",
      "technicalDataSheetUrl": "https://www.reliablesprinkler.com",
      "listingNotes": "UL/FM listed F1FR56 quick response pendent for light and ordinary hazard occupancies."
    },
    {
      "listedFamilyId": "Victaulic:V2703:Pendent:K5.6",
      "manufacturer": "Victaulic",
      "category": "Standard Spray Quick Response",
      "series": "V27",
      "model": "V2703",
      "sin": "V2703",
      "sprinklerType": "Standard Spray",
      "familyName": "QR Pendent K5.6",
      "responseType": "Quick Response",
      "orientation": "Pendent",
      "kFactor": 5.6,
      "coverageType": "Standard Coverage",
      "storageUse": "Non-storage",
      "allowedHazards": ["Light Hazard", "Ordinary Hazard Group 1", "Ordinary Hazard Group 2"],
      "allowedCeilingTypes": ["Flat", "T-bar/Suspended", "Open Structure"],
      "maxSpacingFeet": 15.0,
      "maxCoverageAreaSquareFeet": 225.0,
      "maxDistanceFromWallFeet": 7.5,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass", "Chrome", "White"],
      "revitFamilyPath": "Libraries/Victaulic/V2703/Victaulic_V2703.rfa",
      "revitTypeName": "V2703 QR Pendent K5.6",
      "technicalDataSheetUrl": "https://www.victaulic.com",
      "listingNotes": "UL/FM listed V2703 quick response pendent for light and ordinary hazard applications."
    },
    {
      "listedFamilyId": "Viking:VK100:Upright:K5.6",
      "manufacturer": "Viking",
      "category": "Standard Spray Standard Response",
      "series": "Micromatic",
      "model": "VK100",
      "sin": "VK100",
      "sprinklerType": "Standard Spray",
      "familyName": "SR Upright K5.6",
      "responseType": "Standard Response",
      "orientation": "Upright",
      "kFactor": 5.6,
      "coverageType": "Standard Coverage",
      "storageUse": "Non-storage",
      "allowedHazards": ["Ordinary Hazard Group 1", "Ordinary Hazard Group 2", "Extra Hazard Group 1"],
      "allowedCeilingTypes": ["Flat", "T-bar/Suspended", "Open Structure"],
      "maxSpacingFeet": 15.0,
      "maxCoverageAreaSquareFeet": 130.0,
      "maxDistanceFromWallFeet": 7.5,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass", "Chrome"],
      "revitFamilyPath": "Libraries/Viking/VK100/Viking_VK100.rfa",
      "revitTypeName": "VK100 SR Upright K5.6",
      "technicalDataSheetUrl": "https://www.vikinggroupinc.com",
      "listingNotes": "UL/FM listed standard response upright for ordinary and extra hazard occupancies."
    },
    {
      "listedFamilyId": "Tyco:TY-B:Upright:K8.0",
      "manufacturer": "Tyco",
      "category": "Storage CMDA",
      "series": "TY-B",
      "model": "TY-B",
      "sin": "TY-B",
      "sprinklerType": "Storage CMDA",
      "familyName": "CMDA Upright K8.0",
      "responseType": "Standard Response",
      "orientation": "Upright",
      "kFactor": 8.0,
      "coverageType": "Storage",
      "storageUse": "CMDA",
      "allowedHazards": ["Ordinary Hazard Group 1", "Ordinary Hazard Group 2", "Extra Hazard Group 1"],
      "allowedCeilingTypes": ["Flat", "Open Structure"],
      "maxSpacingFeet": 15.0,
      "maxCoverageAreaSquareFeet": 130.0,
      "maxDistanceFromWallFeet": 7.5,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass"],
      "revitFamilyPath": "Libraries/Tyco/TY-B/Tyco_TY-B.rfa",
      "revitTypeName": "TY-B CMDA Upright K8.0",
      "technicalDataSheetUrl": "https://www.tyco-fire.com",
      "listingNotes": "UL/FM listed control mode density area upright for storage and high-challenge ordinary hazard areas."
    },
    {
      "listedFamilyId": "Viking:VK590:Upright:K11.2",
      "manufacturer": "Viking",
      "category": "Storage CMSA",
      "series": "VK590",
      "model": "VK590",
      "sin": "VK590",
      "sprinklerType": "Storage CMSA",
      "familyName": "CMSA Upright K11.2",
      "responseType": "Standard Response",
      "orientation": "Upright",
      "kFactor": 11.2,
      "coverageType": "Storage",
      "storageUse": "CMSA",
      "allowedHazards": ["Extra Hazard Group 1", "Extra Hazard Group 2"],
      "allowedCeilingTypes": ["Flat", "Open Structure"],
      "maxSpacingFeet": 12.0,
      "maxCoverageAreaSquareFeet": 100.0,
      "maxDistanceFromWallFeet": 6.0,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass"],
      "revitFamilyPath": "Libraries/Viking/VK590/Viking_VK590.rfa",
      "revitTypeName": "VK590 CMSA Upright K11.2",
      "technicalDataSheetUrl": "https://www.vikinggroupinc.com",
      "listingNotes": "UL/FM listed control mode specific application upright for high-piled and extra hazard storage."
    },
    {
      "listedFamilyId": "Reliable:JL-17:Pendent:K16.8",
      "manufacturer": "Reliable",
      "category": "Storage ESFR",
      "series": "JL",
      "model": "JL-17",
      "sin": "JL-17",
      "sprinklerType": "Storage ESFR",
      "familyName": "ESFR Pendent K16.8",
      "responseType": "Fast Response",
      "orientation": "Pendent",
      "kFactor": 16.8,
      "coverageType": "Storage",
      "storageUse": "ESFR",
      "allowedHazards": ["Extra Hazard Group 1", "Extra Hazard Group 2"],
      "allowedCeilingTypes": ["Flat", "Open Structure"],
      "maxSpacingFeet": 12.0,
      "maxCoverageAreaSquareFeet": 100.0,
      "maxDistanceFromWallFeet": 6.0,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass"],
      "revitFamilyPath": "Libraries/Reliable/JL-17/Reliable_JL-17.rfa",
      "revitTypeName": "JL-17 ESFR Pendent K16.8",
      "technicalDataSheetUrl": "https://www.reliablesprinkler.com",
      "listingNotes": "UL/FM listed early suppression fast response pendent for high-challenge storage protection."
    },
    {
      "listedFamilyId": "Viking:VK468:Pendent:K4.9",
      "manufacturer": "Viking",
      "category": "Residential Sprinklers",
      "series": "Residential",
      "model": "VK468",
      "sin": "VK468",
      "sprinklerType": "Residential",
      "familyName": "Residential Pendent K4.9",
      "responseType": "Fast Response",
      "orientation": "Pendent",
      "kFactor": 4.9,
      "coverageType": "Residential",
      "storageUse": "Residential",
      "allowedHazards": ["Light Hazard"],
      "allowedCeilingTypes": ["Flat", "T-bar/Suspended"],
      "maxSpacingFeet": 16.0,
      "maxCoverageAreaSquareFeet": 256.0,
      "maxDistanceFromWallFeet": 8.0,
      "temperatureRatings": ["155F"],
      "finishOptions": ["White", "Chrome"],
      "revitFamilyPath": "Libraries/Viking/VK468/Viking_VK468.rfa",
      "revitTypeName": "VK468 Residential Pendent K4.9",
      "technicalDataSheetUrl": "https://www.vikinggroupinc.com",
      "listingNotes": "UL listed residential fast response pendent for dwelling unit protection per NFPA 13R/13D spacing."
    },
    {
      "listedFamilyId": "Viking:VK960:Horizontal Sidewall:K5.6",
      "manufacturer": "Viking",
      "category": "Window Sprinklers",
      "series": "Window",
      "model": "VK960",
      "sin": "VK960",
      "sprinklerType": "Window Sprinkler",
      "familyName": "Window HSW K5.6",
      "responseType": "Quick Response",
      "orientation": "Horizontal Sidewall",
      "kFactor": 5.6,
      "coverageType": "Window",
      "storageUse": "Window",
      "allowedHazards": ["Light Hazard", "Ordinary Hazard Group 1"],
      "allowedCeilingTypes": ["Flat", "Mixed"],
      "maxSpacingFeet": 8.0,
      "maxCoverageAreaSquareFeet": 80.0,
      "maxDistanceFromWallFeet": 4.0,
      "temperatureRatings": ["155F", "200F"],
      "finishOptions": ["Brass", "Chrome"],
      "revitFamilyPath": "Libraries/Viking/VK960/Viking_VK960.rfa",
      "revitTypeName": "VK960 Window HSW K5.6",
      "technicalDataSheetUrl": "https://www.vikinggroupinc.com",
      "listingNotes": "UL/FM listed window horizontal sidewall sprinkler for glazing and facade exposure protection."
    }
  ]
}
